# User Guide: Section 12 - Ventilation (Вентилация)

## Преглед

Секция 12 – Вентилация изчислява енергията, необходима за отопление на приточния въздух от механичната вентилационна система съгласно **Наредба RD-02-20-3**.

---

## Входни данни

### 1. Основни параметри

#### Работен режим [h/week]
- **Описание**: Общи часове работа на вентилационната система на седмица
- **Диапазон**: 0 - 168 часа
- **Пример**: 
  - 40 часа = работа през работните дни (5 × 8 часа)
  - 168 часа = непрекъсната работа (24/7)

#### Дебит [m³/h] на m²
- **Описание**: Въздушен дебит на единица отопляема площ
- **Диапазон**: ≥ 0
- **Типични стойности**:
  - Жилища: 0.3 - 0.5 m³/h·m²
  - Офиси: 2.0 - 4.0 m³/h·m²
  - Училища: 3.0 - 6.0 m³/h·m²

#### Температура на подаване [°C]
- **Описание**: Температура на въздуха след рекуперация (ръчно въведена)
- **Забележка**: Или се изчислява автоматично въз основа на ефективността на рекуперация

#### Относителна влажност [%]
- **Описание**: Относителна влажност на подавания въздух
- **Диапазон**: 0 - 100%
- **Типична стойност**: 40 - 60%

---

### 2. Рекуперация на топлина

#### Ефективност на първа степен на рекуперация [%]
- **Описание**: Термична ефективност на топлообменника за рекуперация
- **Диапазон**: 0 - 100%
- **Типични стойности**:
  - Без рекуперация: 0%
  - Кръстосан топлообменник: 50 - 70%
  - Ротационен топлообменник: 70 - 85%
  - Противоточен топлообменник: 85 - 95%

#### Ефективност на втора степен на рекуперация [%]
- **Описание**: Допълнителна ефективност на втората степен (ако има)
- **Диапазон**: 0 - 100%
- **Типична стойност**: 0% (ако няма втора степен)

#### Макс. разлика на температура при загряване във втора степен [°C]
- **Описание**: Максимална температурна разлика за втората степен на загряване
- **Диапазон**: 4 - 8°C (съгласно наредбата)
- **По подразбиране**: 4°C

#### Мин. крайна температура на отработения въздух [°C]
- **Описание**: Минимална температура на изходящия въздух
- **Диапазон**: 3 - 5°C (съгласно наредбата)
- **По подразбиране**: 3°C

---

### 3. Енергиен източник 1 (ЕИ1)

**Задължителен**. Основен енергиен източник за загряване на приточния въздух.

#### Дял [%]
- **Описание**: Процент на участие на този източник
- **Диапазон**: 0 - 100%
- **По подразбиране**: 100% (ако няма втори източник)

#### Ефективност на отдаване [%]
- **Описание**: Ефективност на предаване на топлина към въздуха
- **По подразбиране**: 100%

#### Ефективност на разпределителната мрежа [%]
- **Описание**: Ефективност на разпределение на топлина
- **По подразбиране**: 100%

#### Автоматично управление [%]
- **Описание**: Ефективност на системата за управление
- **По подразбиране**: 100%

#### Енергиен мениджмънт (ЕМ) и поддръжка [%]
- **Описание**: Коефициент на енергиен мениджмънт
- **По подразбиране**: 100%

#### Ефективност на генератора на топлина [%]
- **Описание**: КПД на топлогенератора
- **Диапазон**: > 0 (може да бъде > 100% за термопомпи)
- **Типични стойности**:
  - Електрически нагревател: 100%
  - Газов котел: 85 - 95%
  - Термопомпа: 200 - 400% (COP 2.0 - 4.0)

---

### 4. Енергиен източник 2 (ЕИ2)

**Опционален**. Втори енергиен източник (ако системата използва два източника).

#### Активиране
Отметнете "Използвай втори енергиен източник (ЕИ2)" за активиране.

#### Дял [%]
- **Забележка**: Сумата на дяловете на ЕИ1 и ЕИ2 трябва да е 100%

#### Ефективност на генератора на топлина 2 [%]
- Аналогично на ЕИ1

---

## Изходни данни (След ЕСМ)

### Енергия за загряване на въздуха [kWh/m²]
- **Описание**: Специфична енергия за загряване на вентилационния въздух
- **Формула**: Сума от месечните енергии, разделена на отопляемата площ
- **Регулаторна референция**: Формула (3.26)

### Потребна енергия (ЕИ1) [kWh/m²]
- **Описание**: Крайна енергия от източник 1 след отчитане на ефективностите
- **Формула**: (Енергия за загряване × дял на ЕИ1) / обща ефективност на ЕИ1

### Потребна енергия (ЕИ2) [kWh/m²]
- **Описание**: Крайна енергия от източник 2 (ако е активиран)
- **Формула**: (Енергия за загряване × дял на ЕИ2) / обща ефективност на ЕИ2

### Обща ефективност на генериране на топлина [%]
- **Описание**: Средно претеглена ефективност на генерирането
- **Формула**: Претеглена средна от ефективностите на двата източника

### Принос към отоплението [kWh/m²]
- **Описание**: Намаление на нуждите от отопление поради топлината от вентилацията
- **Забележка**: В тази имплементация е 0 (само енергия за загряване на въздуха)

### Обща потребна енергия [kWh/m²]
- **Описание**: Обща крайна енергия за вентилация
- **Формула**: Сума от потребните енергии от ЕИ1 и ЕИ2

---

## Изчислителни формули

Изчислението следва **Наредба RD-02-20-3, Секция 12**:

### 1. Коефициент на вентилационна загуба Hᵥₑ [W/K]
**Формула (3.27)**:
```
Hᵥₑ = ρ × c × V̇
```
Където:
- ρ = 1.2 kg/m³ (плътност на въздуха)
- c = 0.28 Wh/(kg·K) (специфичен топлинен капацитет)
- V̇ = общ въздушен дебит [m³/h]

### 2. Температура на подаване θₛᵤₚ [°C]
**Item 3.5**:
```
θₛᵤₚ = θₑ + η₁ × (θᵢ - θₑ) + η₂ × min(ΔTₘₐₓ, θᵢ - θ₁)

С ограничения:
- θₛᵤₚ ≥ θₘᵢₙ,ₑₓₕₐᵤₛₜ
- θₛᵤₚ ≤ θᵢ
```

### 3. Коефициент на температурен контрол bᵥₑ,ₖ [-]
**Формула (3.28)**:
```
bᵥₑ,ₖ = (θᵢ - θₛᵤₚ) / (θᵢ - θₑ)

Където: 0 ≤ bᵥₑ,ₖ ≤ 1
```

### 4. Месечна вентилационна енергия Qᵥₑ,ₘ [kWh]
**Формула (3.26)**:
```
Qᵥₑ,ₘ = Hᵥₑ × bᵥₑ,ₖ × (θᵢ - θₑ) × tₘ

Само когато: θᵢ > θₑ (отоплителен режим)
```

### 5. Годишна енергия
```
Q_annual = Σ Qᵥₑ,ₘ (за всички 12 месеца)
```

---

## Примери за използване

### Пример 1: Офисна сграда с рекуперация

**Входни данни**:
- Работен режим: 50 h/week (10 часа/ден, 5 дни)
- Дебит: 3.0 m³/h·m²
- Ефективност на рекуперация (1-ва степен): 75%
- Ефективност на рекуперация (2-ра степен): 0%
- ЕИ1: Електричество, 100%, генерация 100%

**Очакван резултат**:
- Средна температура на подаване: около 15-18°C (зимни месеци)
- Годишна енергия: 10-20 kWh/m²·a (в зависимост от климата)

### Пример 2: Училище с термопомпа

**Входни данни**:
- Работен режим: 40 h/week (8 часа/ден, 5 дни)
- Дебит: 4.0 m³/h·m²
- Ефективност на рекуперация: 80%
- ЕИ1: Термопомпа (COP=3.0), 100%, генерация 300%

**Очакван резултат**:
- Крайната енергия ще бъде около 1/3 от енергията за загряване
- Значителна икономия поради високия COP

### Пример 3: Денонощна вентилация (24/7)

**Входни данни**:
- Работен режим: 168 h/week
- Дебит: 0.5 m³/h·m²
- Без рекуперация (0%)

**Очакван резултат**:
- Максимална енергия за вентилация
- Висока годишна консумация

---

## Често срещани грешки

### ❌ Грешка: "Липсват климатични данни"
**Причина**: Не са заредени данни за климатичната зона.  
**Решение**: Изберете климатична зона в секция "Данни за обекта".

### ❌ Грешка: "Отопляемата площ трябва да бъде положителна"
**Причина**: Липсва или е невалидна отопляемата площ.  
**Решение**: Попълнете отопляемата площ в секция 5 (Данни за обекта).

### ❌ Грешка: "Работният режим трябва да бъде между 0 и 168 h/week"
**Причина**: Въведена е невалидна стойност за работен режим.  
**Решение**: Въведете стойност между 0 и 168 часа.

---

## Забележки

⚠️ **Важно**:
1. **Няма вградени таблици** - Всички параметри трябва да бъдат въведени ръчно
2. **Само BG методология** - DIN методологията не е имплементирана
3. **Само за отопление** - Не се изчислява енергия за охлаждане
4. **Месечно изчисление** - Енергията се изчислява за всеки месец поотделно
5. **Ефективности по подразбиране = 100%** - Трябва да се коригират според реалните условия

---

## Регулаторна информация

**Нормативен документ**: Наредба RD-02-20-3  
**Секция**: 12 - Вентилация  
**Формули**: (3.26), (3.27), (3.28)  
**Методологически указания**: Item 3.5  

---

## Поддръжка и въпроси

За технически въпроси или проблеми с изчислението, моля консултирайте се със специалист по енергийна ефективност.

**Дата на документа**: Февруари 2, 2026

---

**Край на ръководството**
